# Predictive Maintenance Platform (PMP)

PMP learns the normal behaviour of plant equipment from sensor data, compares live values with that behaviour, and turns the difference into a Deviation Index and a 0–100 Health Score. It raises managed alerts before fixed alarm limits are reached, explains which sensors and failure modes are involved, forecasts time to a limit, and carries the response through a case to a recorded outcome.

Architecture: a modular monolith (Python back end, React front end, PostgreSQL with TimescaleDB), one container image running a web role and a worker role. The specification pack is PMP-PRD-001, PMP-UCS-001, PMP-PDS-001, PMP-ARC-001 and PMP-GAP-001 (Rev A). Build progress follows [`docs/implementation-plan.md`](docs/implementation-plan.md).

## Repository layout

```
backend/    Python 3.12 package `pmp` (13 modules + api), tests
frontend/   React, TypeScript and Vite app (from phase 6)
deploy/     Dockerfile, compose files, Caddy proxy configuration, deployment guide
docs/       implementation plan and project documents
```

## Prerequisites

- [uv](https://docs.astral.sh/uv/) (installs and manages Python 3.12)
- Docker Desktop (PostgreSQL 16 with TimescaleDB, from phase 0.2)
- Node.js (front end, from phase 6)

## Getting started

Docker Desktop must be running.

```
cd backend
uv sync                      # creates backend/.venv with Python 3.12 and all tools
cp .env.example .env         # local settings (never committed)
cd ..
make db-up                   # PostgreSQL 16 + TimescaleDB on localhost:5433
make check                   # lint, format, types, import contracts, unit + integration tests
```

| Command | What it does |
| --- | --- |
| `make check-unit` | All checks except the integration tests (no database needed) |
| `make format` | Apply Ruff formatting and safe lint fixes |
| `make migrate` | Upgrade the dev database to the latest migration |
| `make web` | Run the web role on http://127.0.0.1:8000 (`/healthz`, `/api/v1/docs`) |
| `make worker` | Run the worker role (job queue) |
| `make db-down` / `make db-reset` | Stop the database / wipe and restart it |

## Loading the demo plant

The registry (assets, tags, asset types and roles) can be imported from one Excel workbook
or from CSV files named after its sheets (`asset_types`, `roles`, `assets`, `tags`).
Files are validated first; any problem is reported with its line number and nothing is
written. Re-importing the same file changes nothing.

```
make db-up && make migrate
cd backend
uv run pmp registry import ../data/demo/registry/registry.xlsx --dry-run   # validate only
uv run pmp registry import ../data/demo/registry/registry.xlsx
```

The demo files are generated by `backend/tools/build_demo_registry.py`.

## Sending live data (gateway ingestion)

The OT gateway posts batches to `POST /api/v1/ingest/samples` with an API key of scope
`ingest` (PMP-ARC-001 §7.1.1). Keys are shown once and stored only as a hash.

```
cd backend
uv run pmp apikey create --name "Site A gateway" --scope ingest   # copy the key now
uv run pmp apikey list
uv run pmp apikey rotate <id>     # replacement key; revoke the old one after switching
uv run pmp apikey revoke <id>
```

Interactive API documentation: http://127.0.0.1:8000/api/v1/docs (`make web`).

## Loading history

History files (CSV or Parquet; long format `ts, tag, value, quality` or wide format `ts`
plus one column per tag) load through `POST /api/v1/ingest/backfill`, which queues a job
for the worker, or directly from the command line. Every row is checked; counts always
reconcile (rows read = loaded + duplicates + rejected). Timestamps need a UTC offset
unless `--naive-as-utc` is given.

```
cd backend
uv run pmp ingest backfill history.parquet --source gw-site-a-01 --preview   # check first
uv run pmp ingest backfill history.parquet --source gw-site-a-01             # skip overlaps
uv run pmp ingest backfill history.parquet --source gw-site-a-01 --mode overwrite
```

Over HTTP: upload with `preview=true`, read the result from `GET /api/v1/jobs/{id}`, then
`POST /api/v1/ingest/backfill/{upload_id}/load`. The worker (`make worker`) runs the jobs.

`make perf-backfill` runs the FR-ING-03 acceptance check: 12 months of 1-minute data for 50
tags (about 26 million samples).

## Data-quality rules

Every scoring cycle, each sensor goes through the UCS §6.1 rules in order and the first match
sets its NAMUR NE 107 status: bad quality and stale (Failure), manual exclusion (Function
check), out of instrument range (Out of specification), flatline, spike and uncertain quality
(Maintenance required), otherwise Good. Defaults can be overridden globally, per asset-type
role or per tag; each save is a new, audited version and applies from the next cycle. Saving
previews the effect on the last 30 days first and refuses if a tag would be excluded more
than 20 % of the time, unless `--yes` is given. The bad-quality rule can't be switched off
(bad samples are always excluded). Previews and `dq status` use the deployed models'
training ranges, as scoring does.

```
cd backend
uv run pmp dq preview                                     # effect of the current rules
uv run pmp dq preview --tag K101.TI1018.PV spike_pct=30   # effect of a change, not saved
uv run pmp dq set --tag K101.SI1001.PV flatline_used=on --comment "constant-speed machine"
uv run pmp dq set --role centrifugal_pump/flow stale_factor=5
uv run pmp dq show --tag K101.SI1001.PV                   # overrides, history, effective values
uv run pmp dq status --asset K-101                        # evaluate now (not stored)
```

`NAME=default` removes an override. Parameter names: `pmp dq set --help`.

## Prediction algorithms (detectors)

Every normal-behaviour model implements the Detector contract in
`backend/pmp/modelling/algorithms/contract.py` (PMP-ARC-001 §8.1). Third-party algorithms are
installed Python packages registered under the `pmp.algorithms` entry point, never uploaded
code (ADR-09). Each detector found runs the contract suite (output shape, missing inputs,
save and load, determinism, refusing bad input) and is used only if it passes.

```
cd backend
uv run pmp algorithms list
```

Until the AAKR model arrives (Phase 7), the default detector is a placeholder that predicts
each sensor as its training median. **Scores made with it are for demonstration only.**

## Scoring outputs

Each cycle turns actual and predicted values into the outputs of PMP-UCS-001 §6.2 and §6.5:
residual, relative deviation q, standardised residual z, the Deviation Index, contributions,
the Health Score, the band and coverage (`backend/pmp/scoring/outputs.py`). The AC-03
reference set in `backend/tests/reference_data/` checks every output to 1e-6; its expected
values come from `backend/tools/build_scoring_reference.py`, which uses exact decimal
arithmetic and is independent of the scoring code. Regenerate it only when a case is added:

```
cd backend
uv run python tools/build_scoring_reference.py
```

## Model definitions

A model monitors one asset: its sensors (some marked required), one or more training periods,
a hold-out validation period that may not overlap them, operating-mode filters and alert
rules (PMP-UCS-001 UC-05, §6.6). Until the model builder screens arrive (Phase 6), models are
defined from a JSON file; times can be ISO 8601 or relative (`-60d` is 60 days before today
00:00 UTC). Filters compare tags (by source name) with numbers, e.g. `K101.II1001.PV > 120`,
combined with `and`, `or`, `not` and brackets; they are parsed safely, never executed.

```
cd backend
uv run pmp model create ../data/demo/models/k101.json   # create, or update the draft
uv run pmp model show K-101 main
uv run pmp model list
uv run pmp model train K-101 main --now   # train here; without --now a job for `make worker`
uv run pmp model deploy K-101 main        # Validated -> Deployed (needs the DI alert rule)
uv run pmp model pause K-101 main         # also: resume, retire, reject; --version N
```

Lifecycle (PMP-ARC-001 Figure 7): Draft → Training → Validated or Failed; Validated → Deployed
(the previous version is Superseded) or back to Draft (reject); Deployed ↔ Paused; Deployed or
Paused → Retired. Only one version per model is in service. Artefacts are loaded only if
their SHA-256 still matches the one stored at training.

Training lays the chosen periods on the model's 60 s cycle grid exactly as scoring will
(sample-and-hold, data-quality rules, operating-mode filter), blocks with a plain reason if
fewer than 2,000 cycles or under half the period remain, fits the detector, plays the model
back over the validation period and writes the artefact folder
(`<PMP_ARTEFACT_DIR>/models/<model>/<version>/`: algorithm files, `scaling.json`,
`manifest.json`, `validation.json`) with its SHA-256. The version ends Validated, or Failed
with the reason; saving the definition again moves a Failed version back to Draft.

## Live scoring

The worker role (`make worker`) runs the scoring scheduler next to the job queue. One worker
leads at a time. Each deployed model is scored on its cycle (default every 60 s, 20 s after
the cycle time so late samples still count): data-quality rules, coverage and operating mode
first, then prediction, Deviation Index, Health and band (PMP-UCS-001 §6.2). Scores, sensor
outputs and the runtime status are written together; a cycle is never written twice and
missed cycles are not filled in.

```
make worker                                   # terminal 1: jobs and the scoring scheduler
uv run pmp demo replay --key <key> --from -3m # terminal 2 (in backend/): live demo data
cd backend
uv run pmp score status                       # each model's status, band, DI and Health
uv run pmp score once K-101 main              # score the latest cycle by hand
```

`make perf-scoring` runs the NFR-PERF-01 check (100 models, 5,000 tags, within 30 s) in a
separate `pmp_perf` database.

## Alerts

Each scored cycle also runs the model's alert rules (the DI rule and any sensor |z| rules)
in the same transaction. An alert follows the ISA-18.2 lifecycle of PMP-UCS-001 Figure 6:
it is raised when the limit is exceeded in n of the last m evaluated cycles (default 3 of 5)
and after the on-delay, escalates from Warning to Alert, and clears once the value has stayed
below the warning limit less the deadband (default 10 %) for 5 cycles. Priority comes from
the asset's criticality and the severity (P1 to P4). Pausing or retiring a model puts its
alerts and rules out of service. An escalation needs a new acknowledgement. Shelving lasts at
most 7 days (`PMP_ALERT_MAX_SHELVE_DAYS`). Every change is logged, audited and announced on
the event channel,
and each raised alert stores what it was based on (model version, inputs with their sample
times and data-quality states, top contributors).

```
cd backend
uv run pmp alert list                                  # open alerts, unacknowledged first
uv run pmp alert show 12                               # trace and history of one alert
uv run pmp alert ack 12 13 --comment "checking"
uv run pmp alert shelve 12 --reason "valve work" --for 8h
uv run pmp alert unshelve 12
uv run pmp alert matrix show                           # criticality x severity -> priority
uv run pmp alert matrix set A Warning P1
```

## Health roll-up

Health rolls up the asset hierarchy (PMP-UCS-001 §6.5): equipment takes the worst band and
lowest Health of its models in service, and every level above takes the worst band and
lowest Health beneath it, with a count of assets per band. The order, worst first, is
Alert, Watch, Unknown, Healthy. A paused, errored or not-yet-scored model is Unknown with its
reason; a retired one only while its asset has no other model. Assets with no model show
"No model". It is worked out from the latest cycle each time it is read.

```
cd backend
uv run pmp health tree            # the whole hierarchy
uv run pmp health tree K-101      # one asset and everything beneath it
```

## Notifications

Users subscribe to e-mail notifications (UC-15): a scope in the asset hierarchy, a minimum
priority and the events they want: alert raised, alert escalated to Alert, a case assigned
to them, their case overdue, and, for model engineers, a case closed as a false alert. The
worker matches each event to the subscriptions of users who may see the asset and e-mails
them within one 15-second pass (UCS §6.10): at most one e-mail per alert per 30 minutes and
20 per user per hour, after which a summary; nothing for shelved alerts, models out of
service or re-scored history; failures are retried with back-off for an hour. Every
notification is in the delivery log (`GET /api/v1/notifications/log`, administrators).

In development `make db-up` also starts Mailpit, a local mail catcher, and `backend/.env`
points the worker at it (see `.env.example`); read the e-mails at http://localhost:8025.

```
uv run pmp notify test you@example.com   # one test e-mail through the relay
uv run pmp notify run                    # one notification pass now (the worker runs them)
```

Without `PMP_SMTP_HOST` the worker sends nothing and says so at start.

## Users and sign-in

Five roles from PMP-ARC-001 §9.2: Viewer, Analyst, Maintenance, Model Engineer and
Administrator, each optionally limited to part of the hierarchy (`analyst@SITE-A`). The
services check every action against the matrix. Passwords are hashed with Argon2id; an account
locks for 15 minutes after 5 failed sign-ins, and a session ends after 30 idle minutes.

```
cd backend
uv run pmp user create admin --name "Plant admin" --role administrator
uv run pmp user create sam --role analyst@SITE-A --role viewer
uv run pmp user list
uv run pmp user set-roles sam --role model_engineer
uv run pmp user reset-password sam
uv run pmp user deactivate sam
uv run pmp audit --entity user
uv run pmp audit --from -7d --csv audit.csv
```

Passwords are typed at a hidden prompt. Over the API: `POST /api/v1/auth/login` (browser
cookie plus a CSRF token for the `X-CSRF-Token` header) or `POST /api/v1/auth/token` (bearer
token), then `GET /api/v1/auth/me`. Administrators manage API keys at `/api/v1/api-keys` and
search the audit trail at `/api/v1/audit` (CSV at `/api/v1/audit.csv`). Try them at
`http://127.0.0.1:8000/api/v1/docs`. For plain-HTTP local development set
`PMP_SESSION_COOKIE_SECURE=false` so the browser keeps the cookie.

## REST API

Everything the screens show is read through `/api/v1` (OpenAPI document at
`/api/v1/openapi.json`, interactive at `/api/v1/docs`). Sign in first (see above) and send the
bearer token. Lists are paged with `cursor`/`next_cursor`; times are ISO 8601 with a time
zone; errors are RFC 9457 problem details with a stable `code`.

| Endpoint | What |
| --- | --- |
| `GET /assets?tree=true` | Hierarchy with band, Health, counts per band and the worst asset |
| `GET /assets`, `/assets/{id}` | Flat list; one asset with its breadcrumb and health |
| `GET /tags?asset=K-101`, `/asset-types` | Registry |
| `GET /sensors/health?asset=K-101` | NE 107 status of each sensor |
| `GET /models`, `/models/{id}` | Models, versions, runtime status, alert rules and their state |
| `GET /models/{id}/scores?from&to&px` | DI and Health trend (min/max per pixel bucket) |
| `GET /models/{id}/outputs?tags&from&to&px` | Actual, predicted, residual, q and z per sensor |
| `GET /alerts?state&priority&severity&asset` | The alert list: unacknowledged first, then priority, then age |
| `GET /alerts/{id}` | One alert with its trace and history |
| `POST /alerts/ack`, `/shelve`, `/unshelve` | Act on one or many alerts (also `/alerts/{id}/ack` and so on) |
| `GET`/`PUT /priority-matrix` | Criticality × severity → priority |
| `GET /fleet/kpis` | Assets by band, open alerts by priority, sensors by status, stale models |
| `GET /jobs/{id}` | Progress and result of a training or import job |
| `POST`/`PATCH /assets`, `/tags`; `POST /asset-types`, `/asset-types/{id}/roles`, `/tags/import` | Registry changes (Model Engineer or Administrator) |
| `GET /unmapped-tags`, `POST /unmapped-tags/promote` | Tags the gateway sent that aren't registered |
| `POST /models`, `PUT /models/{id}/alert-rules`, `POST /models/{id}/versions` | Save a model, set its alert rules, train it |
| `POST /versions/{id}/deploy` (`pause`, `resume`, `retire`, `reject`) | Model lifecycle |
| `GET`/`PUT /dq/rules`, `POST /dq/rules/preview` | Data-quality rules (previewed before saving) |
| `GET`/`POST /users`, `PATCH /users/{id}` | User administration |

`GET /api/v1/events` is a live stream (server-sent events) of `score.updated`,
`alert.changed` and `job.progress`, limited to what the user may see. Try it from a terminal:
`curl -N http://127.0.0.1:8000/api/v1/events -H "Authorization: Bearer TOKEN"` while the
worker scores.

In `/api/v1/docs`, get a token from `POST /auth/token` and paste it into **Authorize**.
`make perf-api` checks the NFR-PERF-03 budgets (30-day trend of 20 sensors, 1,000 alerts) and
the fleet overview's reads for 500 assets (1 s, so the screen loads in under 2 s).

## Storage and retention

Samples, scores and sensor outputs are TimescaleDB hypertables, compressed after 7 days
(PMP-ARC-001 §6.3). Hourly aggregates (`sample_1h`, `score_1h`, `sensor_output_1h`) serve
trends longer than 30 days. Raw data is kept 24 months and aggregates 60 months by default;
the worker applies the policy once a day.

```
cd backend
uv run pmp retention show
uv run pmp retention set --raw-months 24 --aggregate-months 60
uv run pmp retention run
```

## Demo plant data (synthetic)

A deterministic simulator of the demo plant (`pmp.demo`) produces realistic 1-minute data
for every registered tag: sensors on one machine move together with its load, there are
turndowns and monthly trips, and the wireframe fault story is built in (K-101 thrust-bearing
degradation, K-201 rod-drop wear, P-104A and F-3 developing faults, a P-205 temperature
excursion that came and went, flatlines, a stale tag, a lost gateway link, an out-of-range
pressure, spikes, occasional Bad quality). The story is timed from an anchor day (default: today, UTC).
Same seed, same data. **Synthetic: it proves the software, not detection on real equipment
(that is AC-04, which needs the client's history).**

```
make db-up && make migrate
cd backend
uv run pmp registry import ../data/demo/registry/registry.xlsx
uv run pmp demo history                       # 180 days through the history import
uv run pmp apikey create --name "Demo gateway" --scope ingest
uv run pmp demo replay --key <key> --from -2h # catch up 2 h quickly, then live every minute
```

History alone shows no health: only live cycles are scored. To open the screens on a running
plant, deploy the demo models and score the last 24 hours (about 4 minutes), then start the
worker so scoring continues live:

```
uv run pmp library import ../data/demo/library.json   # failure modes per asset type (8.2)
uv run pmp demo models                        # create, train and deploy data/demo/models/*.json
uv run pmp demo score                         # score the last 24 h of data, oldest cycle first
uv run pmp health tree                        # K-101, K-201 Alert; P-104A, F-3 Watch; P-202 Unknown
uv run pmp template import ../data/demo/templates.json         # asset-type model templates (8.6)
uv run pmp template apply centrifugal_pump standard --preview   # roles resolved, gaps per pump
uv run pmp diagnose K-101                     # failure modes ranked by match (8.2)
uv run pmp forecast K-101 --threshold alert   # time to the DI alert limit (8.3; needs 24 h scored)
uv run pmp score rescore K-101 main --days 1  # replace a day of scores; no alerts or e-mails (8.7)
```

Both are safe to run again: models in service are left alone and scored cycles are skipped.

### Evaluation against an event history (AC-04)

Replay a period through scoring (notifications are not sent), then compare the alerts it
raised with the plant's event history: a CSV with `asset, start, end, description` and
optionally `detectable` (times in ISO 8601, or relative to the end of the data such as
`-21d` or `-10h`). The demo's faults are in `data/demo/events.csv`.

```
uv run pmp demo score --hours 720             # replay 30 days (about 1.5 h for the 8 demo models)
uv run pmp evaluate ../data/demo/events.csv   # share of events alerted, lead times, false alerts
```

The report lists every alert raised, each counted every time it is raised, for a
reliability engineer to classify.

### Detect › Diagnose › Act › Close (AC-06 rehearsal)

With the demo plant scored and the worker running (above), sign in as a user with the
analyst role (create one under Administration) and:

1. **Detect:** open Alerts; K-101's DI alert is listed. Open its asset.
2. **Diagnose:** choose Diagnose →. Thrust-bearing degradation ranks first; run a forecast to
   the DI alert limit.
3. **Act:** choose Create case… and give it a title. On the case, assign it (an analyst, model
   engineer or maintenance engineer), add an action with an owner, and mark it done when the
   work is complete. The status follows: Investigating, Action required, Monitoring.
4. **Close:** choose the outcome True finding with the confirmed mode Thrust bearing
   degradation, add lessons learned and close. The case list shows it closed.

The same flow runs automatically in `tests/integration/test_diagnostics.py` (on the replayed
K-101 drift) and in the browser journey `frontend/e2e/case.spec.ts`.

## Front end

The screens are a React app in `frontend/` (Node 22 or later). It talks to the web role
through `/api`, so run both. Add `PMP_SESSION_COOKIE_SECURE=false` to `backend/.env` for
plain-HTTP development (see `backend/.env.example`), then:

```
make fe-install                               # once
make web                                      # terminal 1
make fe-dev                                   # terminal 2: open http://localhost:5173
```

Sign in with a user from `pmp user create`. In development, http://localhost:5173/design
shows every shared component with sample data. `make check` runs the front-end checks too
(`make fe-check`: ESLint with accessibility rules, Prettier, Vitest, type check and build).
Browser journeys run with `make fe-e2e` against the production build with the API mocked
(once per machine first: `cd frontend && npx playwright install chromium`).
The container image builds the app and the web role serves it with the API, behind the
reverse proxy (`make up`, then https://localhost).

## Running the full stack in containers

One image runs every role (`pmp web`, `pmp worker`, `pmp backup`) behind a Caddy reverse
proxy with TLS. To run proxy, database, web, worker and the nightly backup together:

```
cp deploy/.env.example deploy/.env   # once; change every change-me
make up                              # builds the image and starts everything
curl -k https://localhost/healthz    # -k: the trial certificate is Caddy's own
make logs                            # follow the logs; Ctrl+C to stop following
make down
```

Installing at a plant (hostname, corporate certificate, sizing), backups and restoring
them are in [deploy/README.md](deploy/README.md). `make image` builds the image on its own
(`pmp:local`).

## Continuous integration

GitHub Actions (`.github/workflows/ci.yml`) runs on every push and pull request:
lint, format check, type check, import contracts, unit and integration tests against a
TimescaleDB service container, the 80% coverage gate on the analytics modules, a
dependency audit (`make audit`), then builds the image, starts the stack and smoke-tests it
through the proxy (`/healthz`, a deep link, the 5 MB batch limit, one backup).

## Module boundaries

Back-end modules talk to each other only through each module's public `__init__.py` (PMP-ARC-001 §4.1). The rules are enforced with import-linter (`make contracts`) and run in CI:

- `core` is the bottom layer and imports no feature module.
- Feature modules (ingestion, registry, dataquality, modelling, scoring, alerting, diagnostics, prognostics, advisory, cases, notifications, reporting) may use each other's public interfaces only.
- `api` sits on top; nothing imports it.

## Editor

VS Code settings and recommended extensions are in `.vscode/`. After `uv sync`, select the interpreter `backend/.venv/bin/python` (Cmd+Shift+P › "Python: Select Interpreter").
